# Анализ 4-20-to-Modbus

## Доработка 1.1.0

Добавлены SW1, IWDG, контроль свежести и восстановление ADC/DMA,
двухстраничный журнал Flash с прежней калибровкой, диагностические регистры,
аварийное освобождение DE и причина перезапуска. Проверки и аппаратные
ограничения перечислены в RELEASE_CHECKLIST.md. Старые замечания о единственной
странице Flash, отсутствии восстановления и static-калибровке ниже относятся
к предыдущим версиям; калибровочные точки не менялись.

## Статус первого этапа (исторический)

Исправлены: отбрасывание ошибочных кадров до обработки, проверка длины и
значений, exception-ответы, адреса 1…247, согласованная запись 0x10, загрузка
и сохранение Flash, применение UART после подтверждения, формат UART и
тайминги, владение TX-буфером, перенос разбора в задачу, единый путь ADC/DMA,
снимки измерений, status/LOOP_FAULT и проверка создания задач/очередей.
Добавлены PA8 DE+/RE по схеме, задержка включения драйвера и отпускание
шины по USART TC. Устранены static-прототипы в UART.h, дублирование TIM3
и расхождение include-путей Debug/Release в EIDE/CubeIDE.

Проверены чистые Debug/Release сборки с -Werror и ARM-регрессионные тесты,
включая 20 000 случайных кадров и реальные функции Flash с моделью ошибок.
Остаются аппаратная проверка/калибровка, оценка стеков на устройстве и
ограничение одностраничного хранения при потере питания. См. README.md
и HARDWARE_TEST.md. Далее сохранён **исходный разбор до исправлений**;
приведённые ниже номера строк относятся к прежней версии.

## Исходный разбор

Дата: 17 октября 2026 года. Проверено текущее рабочее дерево, включая
незакоммиченные изменения и LedTask. При анализе логика прошивки не менялась.

## Вывод

Это работоспособная основа проекта преобразователя 4–20 мА в Modbus RTU,
но до надёжной эксплуатации нужны исправления обработки входных кадров,
настроек UART и измерительного тракта. Успешная компиляция не подтверждает
корректность протокола и измерений.

Положительные стороны: выделены модули протокола, регистров, UART и датчика;
есть CRC16, DMA передачи, задачи FreeRTOS и резерв последнего килобайта
Flash под настройки (линкер ограничивает код 63 КБ).

## Существенные ошибки

### P1. Кадр с ошибкой может изменить конфигурацию

`App/Src/UART.c:153`: сначала вызывается `modbus_read_frame`, и только затем
проверяется `is_frame_error`. Поэтому запрос с верным CRC, но нарушением
приёма, уже может записать регистры или переключить UART. Ошибка подавляет
ответ, но не действие. Отбрасывать кадр нужно до вызова обработчика.

### P1. Нет проверки фактической длины запроса

`App/Src/Modbus.c:53`: CRC проверяется, но длина структуры запроса не
проверяется. Функции 0x03/0x06 читают байты 2…5, функция 0x10 — байт 6 и
данные с байта 7 независимо от `len`. CRC сам по себе не гарантирует наличие
этих полей. Усечённый кадр с пересчитанным CRC может трактовать CRC и остаток
буфера как параметры/данные записи. Нужны точные длины 8 для 0x03/0x06 и
`9 + byte_count` для 0x10, проверка количества и границ диапазона регистров.
Для общего API также отсутствует проверка указателей до `frame[0]`.

### P1. Настройка UART реализована несогласованно

`App/Src/UART.c:20`: `uart_set_parity` вызывается до `uart_cr_init`, который
обнуляет CR1 и стирает настройку чётности. Стоповые биты при запуске вообще
не применяются. При изменении параметров (`:39`) не пересчитывается `t1_us`.
В `uart_set_stopbits` (`:306`) маска всего поля STOP используется как один
бит: для значения 1 устанавливается всё поле, а для 2 оно обнуляется.
В ветке без чётности не сбрасывается M после режима с чётностью.
Нужно инициализировать регистры до применения параметров, явно кодировать
STOP и обновлять расчёт таймингов при каждом изменении формата/скорости.

### P1. Сохранение и загрузка настроек не образуют полный цикл

`App/Src/ModbusRegisters.c:47`: SAVE_CONFIG только копирует структуру в RAM
и немедленно меняет UART. Записи во Flash нет. Значения адреса, скорости,
чётности и стоповых битов не валидируются; переключение линии происходит
до отправки подтверждения на прежних параметрах.

`App/Src/App.c:267`: UART запускается по Flash, но последующий `modbus_init`
заполняет структуры настроек константами из `modbus_registers_init`, вместо
загрузки Flash. Например, сохранённый адрес не станет активным адресом.
Возврат ошибки `save_default_connection_data` также игнорируется.
Нужны проверка настроек, единая процедура загрузки/применения и сохранение
с проверкой результата. Переключение выполнять после завершения ответа.

### P1. ADC1 одновременно обслуживают два несогласованных механизма

`App/Src/Sensor.c:49` настраивает внешний запуск ADC1 от TIM3 и DMA, тогда
как `App/Src/AdcTask.c:13` пытается программно запустить тот же ADC1, ждёт
EOS в бесконечном цикле и читает DR. DMA-буфер в расчёте тока не используется.
Результат и флаг готовности зависят от работы DMA и внешнего триггера;
измерение не имеет единственного владельца. Драйвер LL при SWStart лишь
устанавливает SWSTART/EXTTRIG и не переключает выбранный источник EXTSEL.
Возможность зависания ожидания и фактический результат нужно проверить на
плате. Рекомендуется обрабатывать завершённые половины DMA-буфера в задаче,
убрать конкурирующий запуск/чтение DR и добавить контроль отсутствия данных.

## Ошибки и ограничения протокола

- `Modbus.c:96,106`: возвращаемые ошибки записи игнорируются. Обработчик
  сообщает успех, даже когда запись отклонена. Exception-ответы не формируются.
  Неизвестная функция также возвращает MB_EX_NONE без ответа.
- `Modbus.c:124`: ограничение адреса `125` применяется к slave address,
  хотя это предел количества регистров чтения. Адреса 126…247 не читаются.
  Для quantity нет полноценной проверки, в том числе запрещённого нуля.
- `UART.c:92`: используются интервалы 2,5 и 4,5 символа. Порог для сравнения
  в RXNE следует отдельно вывести с учётом момента получения байта; кадр
  после последнего RXNE ждёт 4,5 символа. Не реализованы отдельные фиксированные
  тайминги для высоких скоростей. Код odd parity (=2) ошибочно добавляет два
  бита к длине символа в `uart_calculate_us`.
- `UART.c:153`: ответ формируется прямо в общем DMA TX-буфере, до проверки
  занятости в uart_send. Новый запрос во время передачи способен изменить
  передаваемый буфер. Нужны отдельный буфер формирования и владение TX.
- Весь разбор и запись регистров выполняются из TIM2 IRQ. Лучше оставить
  IRQ приём и уведомление, а разбор перенести в задачу с явным владением буферами.
- В 0x10 проверяется разрешение записи, но не все значения до изменения
  регистров. При добавлении валидации важно исключить частичное применение.

## Измерения и сопровождение

- `AdcTask.c`: формула использует жёсткие точки 0,17/3,17 В и опорное 3,3 В.
  Без схемы и калибровки нельзя подтвердить точность пересчёта в ток.
  Фильтрации нет; status всегда нулевой, обрыв и выход за диапазон не отмечаются.
- Общая структура ADC_data обновляется по полям без синхронизации с IRQ
  Modbus. Ответ может содержать поля разных измерений. Нужен согласованный
  снимок; одного volatile для этого недостаточно.
- Ошибки создания задач/очереди не проверяются; ошибочные LED-события
  пока не имеют реализации индикации. Есть дублирование инициализации TIM3.
- Приватные static-прототипы UART размещены в публичном заголовке,
  что создаёт множество предупреждений в других единицах трансляции.
- Release в `.eide/eide.yml` не содержит include-путей App/FreeRTOS,
  присутствующих в Debug. Эквивалентность конфигураций не обеспечена.
- В Git отслеживается каталог Debug с объектами и старой прошивкой.
  Для воспроизводимости стоит хранить исходники и инструкции сборки,
  а результаты выдавать как артефакты. В рамках анализа файлы не удалялись.

## Проверка

Выполнена чистая компиляция всех 47 исходников из списка EIDE Debug и
линковка Arm GNU GCC 14.3.1, с исходными define/include/CPU-флагами и
`STM32F103C8TX_FLASH.ld`. Артефакты находятся в игнорируемом `build/review`.
Flash: 16 240 / 64 512 байт (25,17%); RAM: 8 696 / 20 480 байт (42,46%).
Сборка выдала 52 предупреждения, в основном о static-прототипах в UART.h
и неиспользуемых функциях/переменных. Это статическое использование RAM,
а не измерение пикового расхода стеков.
Проверки на устройстве, обмен с Modbus master и измерения токовой петли
не выполнялись. Старые логи сборки не использовались как доказательство
ошибок текущего дерева.

## Порядок исправления

1. До обработки отбрасывать повреждённые кадры, проверять длины и значения;
   корректно распространять ошибки и формировать exception-ответы.
2. Исправить формат UART, тайминги и переключение параметров после ответа.
3. Реализовать проверяемый цикл загрузки/применения/сохранения настроек.
4. Оставить ADC1 один механизм сбора; публиковать согласованный снимок.
5. Проверить на плате 4/12/20 мА, обрыв, перезапуск, malformed-запросы,
   поддерживаемые скорости и parity, а также смену/сохранение настроек.
