# Проверка на плате

План включает проверки, которые ещё не выполнены. Обмен RS-485 и исходные
измерения 4/10/20 мА проверены; см. calibration/2026-10-17.json. После
калибровки точка 10 мА уже проверена (9,9958 мА). Новую калибровку по
запросу пользователя не выполняем; приёмка 1.1.0 описана в RELEASE_CHECKLIST.md.
Эмулятор и компиляция не заменяют проверку устройства.

1. При отключённой шине измерить питание 5 В, 3V3_D и 3V3_A. Проверить PA8:
   после старта — низкий уровень. Снять PA8, PA9 и дифференциальный A−B
   осциллографом: DE включается до стартового бита и выключается после
   последнего стопового бита; передача DMA не должна обрезать последний байт.
2. Проверить ответ на `01 03 01 00 00 04 45 F5` (чтение четырёх измерительных
   регистров): адрес=1, функция=3, старт=0x100, количество=4. SW2 включает нагрузку 120 Ом, её положение выбирается по месту
   устройства в линии. Не ставить нагрузку на каждом узле многоточечной шины.
3. Проверить 1200/9600/19200/115200 бод, parity none/even/odd и 1/2 стоповых
   бита. Проверить адреса 1, 126, 247, неизвестную функцию, нулевое количество,
   усечённый запрос с правильным CRC, неверный CRC, превышение длины,
   паузы внутри кадра и аппаратные ошибки UART. Ошибочный кадр не должен
   записывать регистры. Broadcast write не должен вызывать ответ.
4. Подготовить новые параметры без SAVE_CONFIG: действующая линия должна
   остаться прежней. Записать 1 в SAVE_CONFIG: подтверждение на старой линии,
   последующие запросы на новой. Перезапустить питание и проверить загрузку.
   Неверное значение в одном из регистров `0x10` не должно менять остальные.
5. Подать известные 4/12/20 мА, измерить напряжение на шунте и PA0,
   сравнить регистры. По номинальной линейной модели PA0 примерно
   0,202/1,699/3,197 В; реальная схема отличается, в частности из-за Q1.
   Откалибровать коэффициенты по измеренным точкам, проверить промежуточные
   значения и отсутствие насыщения на 20 мА. Проверить PA1 при обрыве,
   восстановлении петли и токе ниже диапазона; определить реальный порог Q1.
6. Проверить непрерывный обмен и измерения одновременно, минимальный остаток
   heap и watermark стеков FreeRTOS. Отдельно проверить обмен после сохранения
   Flash, вызывающего остановки выборки инструкций, и поведение при сбое DMA.
7. Проверить сброс/просадку питания при сохранении: при незавершённой записи
   должна загружаться предыдущая корректная копия. Если обе копии отсутствуют
   или повреждены, используются 1/9600/8N1 и встроенная текущая калибровка. Новая версия использует две страницы
   и должна сохранять предыдущую корректную запись до завершения новой.
